{
  "id": "ieee30",
  "title": "IEEE 30-bus test system",
  "provenance": {
    "source": "MATPOWER case_ieee30 version 2, converted from ieee30cdf.txt of the University of Washington Power Systems Test Case Archive",
    "generatedBy": "tools/reference/export_case.m",
    "matpowerVersion": "8.1",
    "matpowerArchiveSha256": "aebdc566e7d09a747c9197e7f69815e00cfe1d84db980d2121821b99b679c383",
    "octaveVersion": "11.3.0",
    "dockerImage": "gnuoctave/octave:11.3.0",
    "powerFlowTolerance": 1e-12,
    "powerFlowMaxIterations": 30,
    "ratingPolicy": "max(ceil(1.25 * peak / 5) * 5, 20) MVA, peak being the larger apparent power at the two ends in the solved base case at 100% load without reactive limits",
    "voltagePolicy": "base voltages as in the MATPOWER file, except bus 9 set from 1 kV to 33 kV",
    "layoutPolicy": "synthetic schematic coordinates from a deterministic force-directed layout, for drawing only"
  },
  "baseMva": 100,
  "buses": [
    {
      "number": 1,
      "type": "REFERENCE",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.06,
      "voltageAngleDegrees": 0
    },
    {
      "number": 2,
      "type": "PV",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.043,
      "voltageAngleDegrees": -5.48
    },
    {
      "number": 3,
      "type": "PQ",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.021,
      "voltageAngleDegrees": -7.96
    },
    {
      "number": 4,
      "type": "PQ",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.012,
      "voltageAngleDegrees": -9.62
    },
    {
      "number": 5,
      "type": "PV",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.01,
      "voltageAngleDegrees": -14.37
    },
    {
      "number": 6,
      "type": "PQ",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.01,
      "voltageAngleDegrees": -11.34
    },
    {
      "number": 7,
      "type": "PQ",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.002,
      "voltageAngleDegrees": -13.12
    },
    {
      "number": 8,
      "type": "PV",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.01,
      "voltageAngleDegrees": -12.1
    },
    {
      "number": 9,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.051,
      "voltageAngleDegrees": -14.38
    },
    {
      "number": 10,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.045,
      "voltageAngleDegrees": -15.97
    },
    {
      "number": 11,
      "type": "PV",
      "baseKv": 11,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.082,
      "voltageAngleDegrees": -14.39
    },
    {
      "number": 12,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.057,
      "voltageAngleDegrees": -15.24
    },
    {
      "number": 13,
      "type": "PV",
      "baseKv": 11,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.071,
      "voltageAngleDegrees": -15.24
    },
    {
      "number": 14,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.042,
      "voltageAngleDegrees": -16.13
    },
    {
      "number": 15,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.038,
      "voltageAngleDegrees": -16.22
    },
    {
      "number": 16,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.045,
      "voltageAngleDegrees": -15.83
    },
    {
      "number": 17,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.04,
      "voltageAngleDegrees": -16.14
    },
    {
      "number": 18,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.028,
      "voltageAngleDegrees": -16.82
    },
    {
      "number": 19,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.026,
      "voltageAngleDegrees": -17
    },
    {
      "number": 20,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.03,
      "voltageAngleDegrees": -16.8
    },
    {
      "number": 21,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.033,
      "voltageAngleDegrees": -16.42
    },
    {
      "number": 22,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.033,
      "voltageAngleDegrees": -16.41
    },
    {
      "number": 23,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.027,
      "voltageAngleDegrees": -16.61
    },
    {
      "number": 24,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.021,
      "voltageAngleDegrees": -16.78
    },
    {
      "number": 25,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.017,
      "voltageAngleDegrees": -16.35
    },
    {
      "number": 26,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1,
      "voltageAngleDegrees": -16.77
    },
    {
      "number": 27,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.023,
      "voltageAngleDegrees": -15.82
    },
    {
      "number": 28,
      "type": "PQ",
      "baseKv": 132,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.007,
      "voltageAngleDegrees": -11.97
    },
    {
      "number": 29,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 1.003,
      "voltageAngleDegrees": -17.06
    },
    {
      "number": 30,
      "type": "PQ",
      "baseKv": 33,
      "vMin": 0.94,
      "vMax": 1.06,
      "voltageMagnitude": 0.992,
      "voltageAngleDegrees": -17.94
    }
  ],
  "loads": [
    {
      "bus": 2,
      "pMw": 21.7,
      "qMvar": 12.7
    },
    {
      "bus": 3,
      "pMw": 2.4,
      "qMvar": 1.2
    },
    {
      "bus": 4,
      "pMw": 7.6,
      "qMvar": 1.6
    },
    {
      "bus": 5,
      "pMw": 94.2,
      "qMvar": 19
    },
    {
      "bus": 7,
      "pMw": 22.8,
      "qMvar": 10.9
    },
    {
      "bus": 8,
      "pMw": 30,
      "qMvar": 30
    },
    {
      "bus": 10,
      "pMw": 5.8,
      "qMvar": 2
    },
    {
      "bus": 12,
      "pMw": 11.2,
      "qMvar": 7.5
    },
    {
      "bus": 14,
      "pMw": 6.2,
      "qMvar": 1.6
    },
    {
      "bus": 15,
      "pMw": 8.2,
      "qMvar": 2.5
    },
    {
      "bus": 16,
      "pMw": 3.5,
      "qMvar": 1.8
    },
    {
      "bus": 17,
      "pMw": 9,
      "qMvar": 5.8
    },
    {
      "bus": 18,
      "pMw": 3.2,
      "qMvar": 0.9
    },
    {
      "bus": 19,
      "pMw": 9.5,
      "qMvar": 3.4
    },
    {
      "bus": 20,
      "pMw": 2.2,
      "qMvar": 0.7
    },
    {
      "bus": 21,
      "pMw": 17.5,
      "qMvar": 11.2
    },
    {
      "bus": 23,
      "pMw": 3.2,
      "qMvar": 1.6
    },
    {
      "bus": 24,
      "pMw": 8.7,
      "qMvar": 6.7
    },
    {
      "bus": 26,
      "pMw": 3.5,
      "qMvar": 2.3
    },
    {
      "bus": 29,
      "pMw": 2.4,
      "qMvar": 0.9
    },
    {
      "bus": 30,
      "pMw": 10.6,
      "qMvar": 1.9
    }
  ],
  "shunts": [
    {
      "bus": 10,
      "gMw": 0,
      "bMvar": 19
    },
    {
      "bus": 24,
      "gMw": 0,
      "bMvar": 4.3
    }
  ],
  "generators": [
    {
      "id": "G1",
      "bus": 1,
      "pMw": 260.2,
      "qMvar": -16.1,
      "qMinMvar": 0,
      "qMaxMvar": 10,
      "pMinMw": 0,
      "pMaxMw": 360.2,
      "voltageSetpoint": 1.06,
      "inService": true
    },
    {
      "id": "G2",
      "bus": 2,
      "pMw": 40,
      "qMvar": 50,
      "qMinMvar": -40,
      "qMaxMvar": 50,
      "pMinMw": 0,
      "pMaxMw": 140,
      "voltageSetpoint": 1.045,
      "inService": true
    },
    {
      "id": "G5",
      "bus": 5,
      "pMw": 0,
      "qMvar": 37,
      "qMinMvar": -40,
      "qMaxMvar": 40,
      "pMinMw": 0,
      "pMaxMw": 100,
      "voltageSetpoint": 1.01,
      "inService": true
    },
    {
      "id": "G8",
      "bus": 8,
      "pMw": 0,
      "qMvar": 37.3,
      "qMinMvar": -10,
      "qMaxMvar": 40,
      "pMinMw": 0,
      "pMaxMw": 100,
      "voltageSetpoint": 1.01,
      "inService": true
    },
    {
      "id": "G11",
      "bus": 11,
      "pMw": 0,
      "qMvar": 16.2,
      "qMinMvar": -6,
      "qMaxMvar": 24,
      "pMinMw": 0,
      "pMaxMw": 100,
      "voltageSetpoint": 1.082,
      "inService": true
    },
    {
      "id": "G13",
      "bus": 13,
      "pMw": 0,
      "qMvar": 10.6,
      "qMinMvar": -6,
      "qMaxMvar": 24,
      "pMinMw": 0,
      "pMaxMw": 100,
      "voltageSetpoint": 1.071,
      "inService": true
    }
  ],
  "branches": [
    {
      "id": "L1-2",
      "from": 1,
      "to": 2,
      "r": 0.0192,
      "x": 0.0575,
      "b": 0.0528,
      "ratingMva": 220,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L1-3",
      "from": 1,
      "to": 3,
      "r": 0.0452,
      "x": 0.1652,
      "b": 0.0408,
      "ratingMva": 110,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L2-4",
      "from": 2,
      "to": 4,
      "r": 0.057,
      "x": 0.1737,
      "b": 0.0368,
      "ratingMva": 55,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L3-4",
      "from": 3,
      "to": 4,
      "r": 0.0132,
      "x": 0.0379,
      "b": 0.0084,
      "ratingMva": 105,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L2-5",
      "from": 2,
      "to": 5,
      "r": 0.0472,
      "x": 0.1983,
      "b": 0.0418,
      "ratingMva": 105,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L2-6",
      "from": 2,
      "to": 6,
      "r": 0.0581,
      "x": 0.1763,
      "b": 0.0374,
      "ratingMva": 80,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L4-6",
      "from": 4,
      "to": 6,
      "r": 0.0119,
      "x": 0.0414,
      "b": 0.009,
      "ratingMva": 95,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L5-7",
      "from": 5,
      "to": 7,
      "r": 0.046,
      "x": 0.116,
      "b": 0.0204,
      "ratingMva": 25,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L6-7",
      "from": 6,
      "to": 7,
      "r": 0.0267,
      "x": 0.082,
      "b": 0.017,
      "ratingMva": 50,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L6-8",
      "from": 6,
      "to": 8,
      "r": 0.012,
      "x": 0.042,
      "b": 0.009,
      "ratingMva": 40,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "T6-9",
      "from": 6,
      "to": 9,
      "r": 0,
      "x": 0.208,
      "b": 0,
      "ratingMva": 40,
      "tap": 0.978,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "T6-10",
      "from": 6,
      "to": 10,
      "r": 0,
      "x": 0.556,
      "b": 0,
      "ratingMva": 20,
      "tap": 0.969,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "T9-11",
      "from": 9,
      "to": 11,
      "r": 0,
      "x": 0.208,
      "b": 0,
      "ratingMva": 25,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "T9-10",
      "from": 9,
      "to": 10,
      "r": 0,
      "x": 0.11,
      "b": 0,
      "ratingMva": 40,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "T4-12",
      "from": 4,
      "to": 12,
      "r": 0,
      "x": 0.256,
      "b": 0,
      "ratingMva": 60,
      "tap": 0.932,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "T12-13",
      "from": 12,
      "to": 13,
      "r": 0,
      "x": 0.14,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L12-14",
      "from": 12,
      "to": 14,
      "r": 0.1231,
      "x": 0.2559,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L12-15",
      "from": 12,
      "to": 15,
      "r": 0.0662,
      "x": 0.1304,
      "b": 0,
      "ratingMva": 25,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L12-16",
      "from": 12,
      "to": 16,
      "r": 0.0945,
      "x": 0.1987,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L14-15",
      "from": 14,
      "to": 15,
      "r": 0.221,
      "x": 0.1997,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L16-17",
      "from": 16,
      "to": 17,
      "r": 0.0524,
      "x": 0.1923,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L15-18",
      "from": 15,
      "to": 18,
      "r": 0.1073,
      "x": 0.2185,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L18-19",
      "from": 18,
      "to": 19,
      "r": 0.0639,
      "x": 0.1292,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L19-20",
      "from": 19,
      "to": 20,
      "r": 0.034,
      "x": 0.068,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L10-20",
      "from": 10,
      "to": 20,
      "r": 0.0936,
      "x": 0.209,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L10-17",
      "from": 10,
      "to": 17,
      "r": 0.0324,
      "x": 0.0845,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L10-21",
      "from": 10,
      "to": 21,
      "r": 0.0348,
      "x": 0.0749,
      "b": 0,
      "ratingMva": 25,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L10-22",
      "from": 10,
      "to": 22,
      "r": 0.0727,
      "x": 0.1499,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L21-22",
      "from": 21,
      "to": 22,
      "r": 0.0116,
      "x": 0.0236,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L15-23",
      "from": 15,
      "to": 23,
      "r": 0.1,
      "x": 0.202,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L22-24",
      "from": 22,
      "to": 24,
      "r": 0.115,
      "x": 0.179,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L23-24",
      "from": 23,
      "to": 24,
      "r": 0.132,
      "x": 0.27,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L24-25",
      "from": 24,
      "to": 25,
      "r": 0.1885,
      "x": 0.3292,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L25-26",
      "from": 25,
      "to": 26,
      "r": 0.2544,
      "x": 0.38,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L25-27",
      "from": 25,
      "to": 27,
      "r": 0.1093,
      "x": 0.2087,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "T28-27",
      "from": 28,
      "to": 27,
      "r": 0,
      "x": 0.396,
      "b": 0,
      "ratingMva": 25,
      "tap": 0.968,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L27-29",
      "from": 27,
      "to": 29,
      "r": 0.2198,
      "x": 0.4153,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L27-30",
      "from": 27,
      "to": 30,
      "r": 0.3202,
      "x": 0.6027,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L29-30",
      "from": 29,
      "to": 30,
      "r": 0.2399,
      "x": 0.4533,
      "b": 0,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L8-28",
      "from": 8,
      "to": 28,
      "r": 0.0636,
      "x": 0.2,
      "b": 0.0428,
      "ratingMva": 20,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    },
    {
      "id": "L6-28",
      "from": 6,
      "to": 28,
      "r": 0.0169,
      "x": 0.0599,
      "b": 0.013,
      "ratingMva": 25,
      "tap": 1,
      "shiftDegrees": 0,
      "inService": true
    }
  ],
  "layout": [
    {
      "bus": 1,
      "x": 548,
      "y": 640
    },
    {
      "bus": 2,
      "x": 585,
      "y": 556
    },
    {
      "bus": 3,
      "x": 459,
      "y": 612
    },
    {
      "bus": 4,
      "x": 443,
      "y": 516
    },
    {
      "bus": 5,
      "x": 709,
      "y": 590
    },
    {
      "bus": 6,
      "x": 616,
      "y": 445
    },
    {
      "bus": 7,
      "x": 723,
      "y": 524
    },
    {
      "bus": 8,
      "x": 744,
      "y": 402
    },
    {
      "bus": 9,
      "x": 548,
      "y": 426
    },
    {
      "bus": 10,
      "x": 458,
      "y": 366
    },
    {
      "bus": 11,
      "x": 600,
      "y": 488
    },
    {
      "bus": 12,
      "x": 217,
      "y": 457
    },
    {
      "bus": 13,
      "x": 92,
      "y": 510
    },
    {
      "bus": 14,
      "x": 110,
      "y": 410
    },
    {
      "bus": 15,
      "x": 166,
      "y": 343
    },
    {
      "bus": 16,
      "x": 255,
      "y": 493
    },
    {
      "bus": 17,
      "x": 345,
      "y": 432
    },
    {
      "bus": 18,
      "x": 60,
      "y": 291
    },
    {
      "bus": 19,
      "x": 148,
      "y": 267
    },
    {
      "bus": 20,
      "x": 294,
      "y": 309
    },
    {
      "bus": 21,
      "x": 492,
      "y": 304
    },
    {
      "bus": 22,
      "x": 470,
      "y": 264
    },
    {
      "bus": 23,
      "x": 294,
      "y": 241
    },
    {
      "bus": 24,
      "x": 472,
      "y": 187
    },
    {
      "bus": 25,
      "x": 657,
      "y": 144
    },
    {
      "bus": 26,
      "x": 688,
      "y": 60
    },
    {
      "bus": 27,
      "x": 810,
      "y": 207
    },
    {
      "bus": 28,
      "x": 746,
      "y": 335
    },
    {
      "bus": 29,
      "x": 940,
      "y": 178
    },
    {
      "bus": 30,
      "x": 909,
      "y": 147
    }
  ]
}
