{
  "provenance": {
    "source": "MATPOWER case_ieee30 version 2, converted from ieee30cdf.txt of the University of Washington Power Systems Test Case Archive",
    "generatedBy": "tools/reference/generate_references.m",
    "matpowerVersion": "8.1",
    "matpowerArchiveSha256": "aebdc566e7d09a747c9197e7f69815e00cfe1d84db980d2121821b99b679c383",
    "octaveVersion": "11.3.0",
    "dockerImage": "gnuoctave/octave:11.3.0",
    "powerFlowTolerance": 1e-12,
    "powerFlowMaxIterations": 30
  },
  "case": "ieee30",
  "variant": "qlim",
  "loadFactor": 1,
  "enforceQLimits": true,
  "converged": true,
  "iterations": 6,
  "baseMva": 100,
  "totalLoadMw": 283.4,
  "totalGenerationMw": 300.95189457248534,
  "totalLossMw": 17.55189457248547,
  "buses": [
    {
      "number": 1,
      "vm": 1.06,
      "vaDegrees": 0,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 2,
      "vm": 1.0431340842142112,
      "vaDegrees": -5.351884815294852,
      "pdMw": 21.7,
      "qdMvar": 12.7
    },
    {
      "number": 3,
      "vm": 1.0207415775147208,
      "vaDegrees": -7.532042883048332,
      "pdMw": 2.4,
      "qdMvar": 1.2
    },
    {
      "number": 4,
      "vm": 1.011764508823218,
      "vaDegrees": -9.284169045616068,
      "pdMw": 7.6,
      "qdMvar": 1.6
    },
    {
      "number": 5,
      "vm": 1.01,
      "vaDegrees": -14.165870696501049,
      "pdMw": 94.2,
      "qdMvar": 19
    },
    {
      "number": 6,
      "vm": 1.0102571859151601,
      "vaDegrees": -11.064687550176513,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 7,
      "vm": 1.0023770875524904,
      "vaDegrees": -12.865202435483502,
      "pdMw": 22.8,
      "qdMvar": 10.9
    },
    {
      "number": 8,
      "vm": 1.01,
      "vaDegrees": -11.81338893975945,
      "pdMw": 30,
      "qdMvar": 30
    },
    {
      "number": 9,
      "vm": 1.0509122578181473,
      "vaDegrees": -14.109002532361549,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 10,
      "vm": 1.0451272597151713,
      "vaDegrees": -15.69972451073589,
      "pdMw": 5.8,
      "qdMvar": 2
    },
    {
      "number": 11,
      "vm": 1.082,
      "vaDegrees": -14.10900253236155,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 12,
      "vm": 1.057119536676603,
      "vaDegrees": -14.943376412352045,
      "pdMw": 11.2,
      "qdMvar": 7.5
    },
    {
      "number": 13,
      "vm": 1.071,
      "vaDegrees": -14.943376412352045,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 14,
      "vm": 1.04228077176373,
      "vaDegrees": -15.835516833804244,
      "pdMw": 6.2,
      "qdMvar": 1.6
    },
    {
      "number": 15,
      "vm": 1.0376825856658187,
      "vaDegrees": -15.927449593445395,
      "pdMw": 8.2,
      "qdMvar": 2.5
    },
    {
      "number": 16,
      "vm": 1.044390198853853,
      "vaDegrees": -15.526408282267408,
      "pdMw": 3.5,
      "qdMvar": 1.8
    },
    {
      "number": 17,
      "vm": 1.0399025561484432,
      "vaDegrees": -15.861443204983212,
      "pdMw": 9,
      "qdMvar": 5.8
    },
    {
      "number": 18,
      "vm": 1.0281535177163794,
      "vaDegrees": -16.54176112813253,
      "pdMw": 3.2,
      "qdMvar": 0.9
    },
    {
      "number": 19,
      "vm": 1.0256523343056396,
      "vaDegrees": -16.715498420025785,
      "pdMw": 9.5,
      "qdMvar": 3.4
    },
    {
      "number": 20,
      "vm": 1.0297378880887202,
      "vaDegrees": -16.518936833323437,
      "pdMw": 2.2,
      "qdMvar": 0.7
    },
    {
      "number": 21,
      "vm": 1.0327265689098322,
      "vaDegrees": -16.142436835251363,
      "pdMw": 17.5,
      "qdMvar": 11.2
    },
    {
      "number": 22,
      "vm": 1.033257868152092,
      "vaDegrees": -16.1282008239946,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 23,
      "vm": 1.0271823719984043,
      "vaDegrees": -16.318137116628197,
      "pdMw": 3.2,
      "qdMvar": 1.6
    },
    {
      "number": 24,
      "vm": 1.0215835248283485,
      "vaDegrees": -16.49471955797264,
      "pdMw": 8.7,
      "qdMvar": 6.7
    },
    {
      "number": 25,
      "vm": 1.0173380696225345,
      "vaDegrees": -16.066850843997894,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 26,
      "vm": 0.9996607942602409,
      "vaDegrees": -16.486508231671564,
      "pdMw": 3.5,
      "qdMvar": 2.3
    },
    {
      "number": 27,
      "vm": 1.0232492387645304,
      "vaDegrees": -15.542464564633848,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 28,
      "vm": 1.00681709888993,
      "vaDegrees": -11.688478265388357,
      "pdMw": 0,
      "qdMvar": 0
    },
    {
      "number": 29,
      "vm": 1.003410295480582,
      "vaDegrees": -16.772406875438143,
      "pdMw": 2.4,
      "qdMvar": 0.9
    },
    {
      "number": 30,
      "vm": 0.9919357381094849,
      "vaDegrees": -17.65523246562345,
      "pdMw": 10.6,
      "qdMvar": 1.9
    }
  ],
  "generators": [
    {
      "bus": 1,
      "pMw": 260.95189457248534,
      "qMvar": -16.787366940934785,
      "qLimit": "NONE"
    },
    {
      "bus": 2,
      "pMw": 40,
      "qMvar": 50,
      "qLimit": "UPPER"
    },
    {
      "bus": 5,
      "pMw": 0,
      "qMvar": 36.850329752000825,
      "qLimit": "NONE"
    },
    {
      "bus": 8,
      "pMw": 0,
      "qMvar": 37.14438927165439,
      "qLimit": "NONE"
    },
    {
      "bus": 11,
      "pMw": 0,
      "qMvar": 16.171604346521455,
      "qLimit": "NONE"
    },
    {
      "bus": 13,
      "pMw": 0,
      "qMvar": 10.618554442398677,
      "qLimit": "NONE"
    }
  ],
  "branches": [
    {
      "id": "L1-2",
      "from": 1,
      "to": 2,
      "pFromMw": 173.22862573557373,
      "qFromMvar": -21.334630290163112,
      "pToMw": -168.0431985199205,
      "qToMvar": 31.02494068911327
    },
    {
      "id": "L1-3",
      "from": 1,
      "to": 3,
      "pFromMw": 87.72326883691164,
      "qFromMvar": 4.547263349228325,
      "pToMw": -84.60876943897517,
      "qToMvar": 2.4181712502485504
    },
    {
      "id": "L2-4",
      "from": 2,
      "to": 4,
      "pFromMw": 43.62180966603751,
      "qFromMvar": 3.952294952592301,
      "pToMw": -42.606450808527164,
      "qToMvar": -4.743827329872421
    },
    {
      "id": "L3-4",
      "from": 3,
      "to": 4,
      "pFromMw": 82.20876943897483,
      "qFromMvar": -3.6181712502491843,
      "pToMw": -81.35128115371192,
      "qToMvar": 5.212658077153026
    },
    {
      "id": "L2-5",
      "from": 2,
      "to": 5,
      "pFromMw": 82.38395667690003,
      "qFromMvar": 1.8204204071987071,
      "pToMw": -79.43262167403992,
      "qToMvar": 6.172740281963876
    },
    {
      "id": "L2-6",
      "from": 2,
      "to": 6,
      "pFromMw": 60.33743217698293,
      "qFromMvar": 0.5023439510955817,
      "pToMw": -58.390114872712516,
      "qToMvar": 1.4632819398544383
    },
    {
      "id": "L4-6",
      "from": 4,
      "to": 6,
      "pFromMw": 72.15244087710296,
      "qFromMvar": -16.32436213543987,
      "pToMw": -71.51799828024319,
      "qToMvar": 17.611653447111276
    },
    {
      "id": "L5-7",
      "from": 5,
      "to": 7,
      "pFromMw": -14.76737832596006,
      "qFromMvar": 11.677589470036951,
      "pToMw": 14.93865530282569,
      "qToMvar": -13.311030637495538
    },
    {
      "id": "L6-7",
      "from": 6,
      "to": 7,
      "pFromMw": 38.11994985047941,
      "qFromMvar": -2.961586170905833,
      "pToMw": -37.738655302825684,
      "qToMvar": 2.4110306374956183
    },
    {
      "id": "L6-8",
      "from": 6,
      "to": 8,
      "pFromMw": 29.56750967241206,
      "qFromMvar": -8.081095478870875,
      "pToMw": -29.457890409651483,
      "qToMvar": 7.546439086770773
    },
    {
      "id": "T6-9",
      "from": 6,
      "to": 9,
      "pFromMw": 27.71780296016403,
      "qFromMvar": -8.167694639881558,
      "pToMw": -27.717802960164033,
      "qToMvar": 9.795330678040083
    },
    {
      "id": "T6-10",
      "from": 6,
      "to": 10,
      "pFromMw": 15.836504587595297,
      "qFromMvar": 0.16271475371823463,
      "pToMw": -15.836504587595298,
      "qToMvar": 1.1202743161995383
    },
    {
      "id": "T9-11",
      "from": 9,
      "to": 11,
      "pFromMw": 2.5673907444456745e-14,
      "qFromMvar": -15.706966022499655,
      "pToMw": -2.5673907444456745e-14,
      "qToMvar": 16.171604346521455
    },
    {
      "id": "T9-10",
      "from": 9,
      "to": 10,
      "pFromMw": 27.717802960164146,
      "qFromMvar": 5.911635344459925,
      "pToMw": -27.717802960164146,
      "qToMvar": -5.111623412533916
    },
    {
      "id": "T4-12",
      "from": 4,
      "to": 12,
      "pFromMw": 44.20529108513667,
      "qFromMvar": 14.255531388160108,
      "pToMw": -44.20529108513667,
      "qToMvar": -9.569242306339746
    },
    {
      "id": "T12-13",
      "from": 12,
      "to": 13,
      "pFromMw": 9.71445146547012e-15,
      "qFromMvar": -10.480934969489986,
      "pToMw": -9.71445146547012e-15,
      "qToMvar": 10.618554442398677
    },
    {
      "id": "L12-14",
      "from": 12,
      "to": 14,
      "pFromMw": 7.85916732786216,
      "qFromMvar": 2.4014372273140343,
      "pToMw": -7.784774931969339,
      "qToMvar": -2.2467904839430126
    },
    {
      "id": "L12-15",
      "from": 12,
      "to": 15,
      "pFromMw": 17.897280931616322,
      "qFromMvar": 6.795224565958402,
      "pToMw": -17.68017622228828,
      "qToMvar": -6.367574201964793
    },
    {
      "id": "L12-16",
      "from": 12,
      "to": 16,
      "pFromMw": 7.248842825658282,
      "qFromMvar": 3.3535154825575684,
      "pToMw": -7.1948981746201195,
      "qToMvar": -3.240089004660395
    },
    {
      "id": "L14-15",
      "from": 14,
      "to": 15,
      "pFromMw": 1.5847749319693565,
      "qFromMvar": 0.646790483942997,
      "pToMw": -1.578814631740328,
      "qToMvar": -0.641404637989436
    },
    {
      "id": "L16-17",
      "from": 16,
      "to": 17,
      "pFromMw": 3.694898174620133,
      "qFromMvar": 1.4400890046603891,
      "pToMw": -3.68734329511603,
      "qToMvar": -1.4123637502970476
    },
    {
      "id": "L15-18",
      "from": 15,
      "to": 18,
      "pFromMw": 6.019613537086904,
      "qFromMvar": 1.5974485687578908,
      "pToMw": -5.980962295358838,
      "qToMvar": -1.5187412405418363
    },
    {
      "id": "L18-19",
      "from": 18,
      "to": 19,
      "pFromMw": 2.7809622953587803,
      "qFromMvar": 0.6187412405415659,
      "pToMw": -2.776055944036463,
      "qToMvar": -0.6088210435017641
    },
    {
      "id": "L19-20",
      "from": 19,
      "to": 20,
      "pFromMw": -6.723944055963385,
      "qFromMvar": -2.791178956497985,
      "pToMw": 6.7410746206209735,
      "qToMvar": 2.8254400858131645
    },
    {
      "id": "L10-20",
      "from": 10,
      "to": 20,
      "pFromMw": 9.022612734820196,
      "qFromMvar": 3.7075070288434167,
      "pToMw": -8.941074620620967,
      "qToMvar": -3.525440085813088
    },
    {
      "id": "L10-17",
      "from": 10,
      "to": 17,
      "pFromMw": 5.326881003130427,
      "qFromMvar": 4.424733570747135,
      "pToMw": -5.312656704883897,
      "qToMvar": -4.387636249702943
    },
    {
      "id": "L10-21",
      "from": 10,
      "to": 21,
      "pFromMw": 15.786153497437585,
      "qFromMvar": 10.011933506744942,
      "pToMw": -15.674822700524546,
      "qToMvar": -9.772316360515442
    },
    {
      "id": "L10-22",
      "from": 10,
      "to": 22,
      "pFromMw": 7.618660312370874,
      "qFromMvar": 4.600703780993018,
      "pToMw": -7.565939924515147,
      "qToMvar": -4.4919997075463405
    },
    {
      "id": "L21-22",
      "from": 21,
      "to": 22,
      "pFromMw": -1.8251772994758801,
      "qFromMvar": -1.4276836394847452,
      "pToMw": 1.8257613163586297,
      "qToMvar": 1.4288718117634416
    },
    {
      "id": "L15-23",
      "from": 15,
      "to": 23,
      "pFromMw": 5.039377316941562,
      "qFromMvar": 2.9115302711962867,
      "pToMw": -5.007920408098769,
      "qToMvar": -2.847987315333846
    },
    {
      "id": "L22-24",
      "from": 22,
      "to": 24,
      "pFromMw": 5.740178608157058,
      "qFromMvar": 3.0631278957836976,
      "pToMw": -5.694579818027688,
      "qToMvar": -2.992152387669285
    },
    {
      "id": "L23-24",
      "from": 23,
      "to": 24,
      "pFromMw": 1.8079204080987135,
      "qFromMvar": 1.247987315333755,
      "pToMw": -1.8018827223952107,
      "qToMvar": -1.2356375036674991
    },
    {
      "id": "L24-25",
      "from": 24,
      "to": 25,
      "pFromMw": -1.2035374595769892,
      "qFromMvar": 2.0154113535998626,
      "pToMw": 1.213490266148497,
      "qToMvar": -1.9980295821232557
    },
    {
      "id": "L25-26",
      "from": 25,
      "to": 26,
      "pFromMw": 3.5446520473237735,
      "qFromMvar": 2.3666972404993554,
      "pToMw": -3.4999999999999747,
      "qToMvar": -2.2999999999999696
    },
    {
      "id": "L25-27",
      "from": 25,
      "to": 27,
      "pFromMw": -4.758142313472353,
      "qFromMvar": -0.36866765837626425,
      "pToMw": 4.782195014889033,
      "qToMvar": 0.4145944542194576
    },
    {
      "id": "T28-27",
      "from": 28,
      "to": 27,
      "pFromMw": 18.064313289126716,
      "qFromMvar": 5.033735319955261,
      "pToMw": -18.064313289126712,
      "qToMvar": -3.7464787387526295
    },
    {
      "id": "L27-29",
      "from": 27,
      "to": 29,
      "pFromMw": 6.190020249195133,
      "qFromMvar": 1.6689325896824092,
      "pToMw": -6.103737401172716,
      "qToMvar": -1.5059058982187632
    },
    {
      "id": "L27-30",
      "from": 27,
      "to": 30,
      "pFromMw": 7.092098025042548,
      "qFromMvar": 1.662951694850975,
      "pToMw": -6.929822726290842,
      "qToMvar": -1.3575072146584304
    },
    {
      "id": "L29-30",
      "from": 29,
      "to": 30,
      "pFromMw": 3.7037374011726856,
      "qFromMvar": 0.6059058982187109,
      "pToMw": -3.670177273709143,
      "qToMvar": -0.5424927853415813
    },
    {
      "id": "L8-28",
      "from": 8,
      "to": 28,
      "pFromMw": -0.5421095903481835,
      "qFromMvar": -0.4020498151163834,
      "pToMw": 0.5442703545143914,
      "qToMvar": -3.9434459641357047
    },
    {
      "id": "L6-28",
      "from": 6,
      "to": 28,
      "pFromMw": 18.666346082304266,
      "qFromMvar": -0.027273851026857893,
      "pToMw": -18.608583643640884,
      "qToMvar": -1.0902893558189173
    }
  ]
}
